# Results: fuhrlander

Generated by `python -m predmaint run`. Test period 2013-01-01 to 2015-01-01; models trained on 2012-01-01 to 2013-01-01.

## Summary per mode

| mode | outages caught | median lead (outages, days) | turbine-specific temp. alarms caught | median lead (days) | fleet-wide temp. alarms caught | false alarms / turbine-year | alarm precision |
|---|---|---|---|---|---|---|---|
| fleet | 3/3 | 9.0 | 4/8 | 26.0 | 3/7 | 6.87 | 0.508 |
| self | 2/3 | 25.0 | 4/8 | 26.0 | 3/7 | 9.17 | 0.365 |
| baseline | 3/3 | 14.0 | 4/8 | 26.0 | 3/7 | 9.62 | 0.44 |

## Per component

### fleet

| component | events_scorable | events_caught | detection_rate | median_lead_days | alarm_episodes | false_alarm_episodes | false_alarms_per_turbine_year | precision |
|---|---|---|---|---|---|---|---|---|
| gearbox | 6 | 3 | 0.5 | 30.0 | 21 | 12 | 2.75 | 0.429 |
| main_bearing | 4 | 1 | 0.25 | 29.0 | 18 | 14 | 3.21 | 0.222 |
| generator | 1 | 0 | 0.0 |  | 21 | 17 | 3.9 | 0.19 |
| transformer | 4 | 3 | 0.75 | 22.0 | 33 | 23 | 5.27 | 0.303 |
| converter | 0 | 0 |  |  | 9 | 7 | 1.6 | 0.222 |

### self

| component | events_scorable | events_caught | detection_rate | median_lead_days | alarm_episodes | false_alarm_episodes | false_alarms_per_turbine_year | precision |
|---|---|---|---|---|---|---|---|---|
| gearbox | 6 | 3 | 0.5 | 30.0 | 20 | 13 | 2.98 | 0.35 |
| main_bearing | 4 | 1 | 0.25 | 25.0 | 17 | 14 | 3.21 | 0.176 |
| generator | 1 | 0 | 0.0 |  | 16 | 13 | 2.98 | 0.188 |
| transformer | 4 | 3 | 0.75 | 22.0 | 21 | 11 | 2.52 | 0.476 |
| converter | 0 | 0 |  |  | 26 | 23 | 5.27 | 0.115 |

### baseline

| component | events_scorable | events_caught | detection_rate | median_lead_days | alarm_episodes | false_alarm_episodes | false_alarms_per_turbine_year | precision |
|---|---|---|---|---|---|---|---|---|
| gearbox | 6 | 3 | 0.5 | 30.0 | 32 | 23 | 5.27 | 0.281 |
| main_bearing | 4 | 1 | 0.25 | 29.0 | 15 | 9 | 2.06 | 0.4 |
| generator | 1 | 1 | 1.0 | 30.0 | 29 | 25 | 5.73 | 0.138 |
| transformer | 4 | 2 | 0.5 | 19.5 | 22 | 14 | 3.21 | 0.364 |
| converter | 0 | 0 |  |  | 9 | 8 | 1.83 | 0.111 |

## Normal-behaviour model accuracy (healthy test data)

### fleet

| component | signal | mae | rmse | r2 | n_test |
|---|---|---|---|---|---|
| gearbox | gearbox_temp | 1.406 | 1.891 | 0.922 | 140310 |
| gearbox | gearbox_oil_temp | 1.577 | 2.164 | 0.755 | 140310 |
| gearbox | gearbox_bearing_151_temp | 1.395 | 1.939 | 0.814 | 140310 |
| gearbox | gearbox_bearing_152_temp | 1.36 | 1.867 | 0.901 | 140310 |
| gearbox | gearbox_bearing_450_temp | 1.633 | 2.283 | 0.709 | 140310 |
| gearbox | gearbox_bearing_451_temp | 1.608 | 2.203 | 0.731 | 140310 |
| gearbox | gearbox_bearing_452_temp | 1.812 | 2.279 | 0.362 | 140310 |
| main_bearing | main_bearing_1_temp | 2.093 | 2.94 | 0.708 | 149922 |
| main_bearing | main_bearing_2_temp | 2.008 | 2.852 | 0.704 | 149921 |
| generator | generator_winding_a_temp | 3.834 | 5.073 | 0.93 | 152527 |
| generator | generator_winding_b_temp | 3.878 | 5.121 | 0.933 | 152527 |
| generator | generator_winding_c_temp | 3.803 | 5.033 | 0.933 | 152527 |
| generator | generator_bearing_de_temp | 4.669 | 7.226 | 0.54 | 152527 |
| generator | generator_bearing_nde_temp | 4.035 | 5.721 | 0.706 | 152527 |
| generator | generator_coolwater_return_temp | 2.648 | 3.498 | 0.87 | 152527 |
| transformer | transformer_temp | 2.61 | 3.449 | 0.905 | 150058 |
| converter | converter_heatsink_temp | 1.691 | 2.162 | 0.263 | 153489 |
| converter | converter_coolwater_return_temp | 2.05 | 2.563 | 0.668 | 153489 |

### self

| component | signal | mae | rmse | r2 | n_test |
|---|---|---|---|---|---|
| gearbox | gearbox_temp | 1.298 | 1.728 | 0.935 | 140310 |
| gearbox | gearbox_oil_temp | 1.559 | 2.043 | 0.782 | 140310 |
| gearbox | gearbox_bearing_151_temp | 1.377 | 1.826 | 0.835 | 140310 |
| gearbox | gearbox_bearing_152_temp | 1.283 | 1.722 | 0.916 | 140310 |
| gearbox | gearbox_bearing_450_temp | 1.579 | 2.088 | 0.756 | 140310 |
| gearbox | gearbox_bearing_451_temp | 1.577 | 2.08 | 0.761 | 140310 |
| gearbox | gearbox_bearing_452_temp | 1.813 | 2.266 | 0.369 | 140310 |
| main_bearing | main_bearing_1_temp | 1.977 | 2.851 | 0.725 | 149922 |
| main_bearing | main_bearing_2_temp | 1.919 | 2.789 | 0.717 | 149921 |
| generator | generator_winding_a_temp | 3.643 | 4.823 | 0.937 | 152527 |
| generator | generator_winding_b_temp | 3.704 | 4.899 | 0.938 | 152527 |
| generator | generator_winding_c_temp | 3.606 | 4.783 | 0.94 | 152527 |
| generator | generator_bearing_de_temp | 4.613 | 7.189 | 0.545 | 152527 |
| generator | generator_bearing_nde_temp | 3.98 | 5.732 | 0.705 | 152527 |
| generator | generator_coolwater_return_temp | 2.651 | 3.535 | 0.868 | 152527 |
| transformer | transformer_temp | 2.246 | 3.21 | 0.918 | 150058 |
| converter | converter_heatsink_temp | 1.676 | 2.164 | 0.262 | 153489 |
| converter | converter_coolwater_return_temp | 2.014 | 2.563 | 0.668 | 153489 |

## Events (scorable = enough SCADA data in the 30-day window)

### fleet

| asset | component | kind | start | description | coverage | scorable | caught | lead_days | fleet_wide |
|---|---|---|---|---|---|---|---|---|---|
| 80 | gearbox | thermal_alarm | 2014-06-09 | 2 alarms (1 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.77 | True | True | 30.0 | True |
| 80 | gearbox | thermal_alarm | 2014-08-11 | 4 alarms (2 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 1.0 | True | True | 14.0 | True |
| 81 | gearbox | thermal_alarm | 2013-06-12 | 6 alarms (3 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | False |
| 81 | gearbox | thermal_alarm | 2013-07-05 | 46 alarms (25 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH, MGB TempBear152 > SH | 0.0 | False | False |  | True |
| 81 | gearbox | thermal_alarm | 2013-09-26 | 5 alarms (3 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | False |
| 81 | gearbox | thermal_alarm | 2014-06-06 | 83 alarms (45 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH, MGB TempBear152 > SH | 0.9 | True | True | 30.0 | False |
| 82 | gearbox | thermal_alarm | 2013-07-07 | 6 alarms (3 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | True |
| 82 | gearbox | thermal_alarm | 2013-07-24 | 8 alarms (4 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | True |
| 82 | gearbox | thermal_alarm | 2014-07-17 | 2 alarms (1 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.97 | True | False |  | False |
| 82 | gearbox | thermal_alarm | 2014-08-11 | 4 alarms (2 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.97 | True | False |  | True |
| 83 | gearbox | thermal_alarm | 2013-07-25 | 11 alarms (6 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | True |
| 83 | gearbox | thermal_alarm | 2014-06-09 | 3 alarms (2 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.87 | True | False |  | True |
| 84 | gearbox | thermal_alarm | 2013-07-25 | 3 alarms (2 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | True |
| 81 | main_bearing | thermal_alarm | 2014-01-07 | 4 alarms (2 trips): M.bear. Temp 2 > SHH, M.bear. Temp 2 > SH | 0.07 | False | False |  | False |
| 81 | main_bearing | thermal_alarm | 2014-11-19 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.7 | True | False |  | False |
| 81 | main_bearing | thermal_alarm | 2014-12-04 | 4 alarms (2 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH, M.bear. Temp 2 > SHH | 0.57 | True | False |  | True |
| 82 | main_bearing | thermal_alarm | 2014-12-04 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.77 | True | False |  | True |
| 83 | main_bearing | thermal_alarm | 2013-08-26 | 2 alarms (1 trips): M.bear. Temp 2 > SHH, M.bear. Temp 2 > SH | 0.0 | False | False |  | False |
| 83 | main_bearing | thermal_alarm | 2014-12-05 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.73 | True | True | 29.0 | True |
| 84 | main_bearing | thermal_alarm | 2014-09-16 | 52 alarms (26 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH, M.bear. Temp 2 > SHH | 0.0 | False | False |  | False |
| 82 | generator | thermal_alarm | 2014-09-11 | 1 alarms (1 trips): Gen TempCoolWatRet>SHH | 0.93 | True | False |  | False |
| 80 | transformer | thermal_alarm | 2013-07-08 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | True |
| 80 | transformer | thermal_alarm | 2014-07-27 | 1 alarms (0 trips): Trafo overtemp. | 1.0 | True | False |  | False |
| 82 | transformer | thermal_alarm | 2013-03-18 | 2 alarms (0 trips): Trafo overtemp. | 0.23 | False | True | 3.0 | False |
| 82 | transformer | thermal_alarm | 2013-04-15 | 3 alarms (0 trips): Trafo overtemp. | 0.6 | True | True | 30.0 | False |
| 82 | transformer | thermal_alarm | 2013-05-09 | 18 alarms (0 trips): Trafo overtemp. | 0.47 | False | False |  | False |
| 83 | transformer | thermal_alarm | 2013-08-21 | 11 alarms (8 trips): Trafo temp. stop, Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2013-04-17 | 1 alarms (0 trips): Trafo overtemp. | 0.53 | True | True | 22.0 | False |
| 84 | transformer | thermal_alarm | 2013-06-13 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2013-07-08 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | True |
| 84 | transformer | thermal_alarm | 2013-07-26 | 2 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2014-10-19 | 1 alarms (0 trips): Trafo overtemp. | 0.5 | True | True | 14.0 | False |
| 80 | turbine | major_outage | 2013-01-15 | 6 days down; stop alarms: M.bear. Error Pressure, MGB PressOil In < SL | 0.4 | False | False |  | False |
| 81 | turbine | major_outage | 2013-03-11 | 6 days down; stop alarms: Nacel.pos<>wind vane | 0.47 | False | True | 27.0 | False |
| 81 | turbine | major_outage | 2014-11-15 | 6 days down; stop alarms: MBSOilPpStartingRate, Yaw thermal relay, Yaw Inv Error Repeat, MBSPress HydOil < SL | 0.8 | True | True | 9.0 | False |
| 83 | turbine | major_outage | 2014-07-11 | 25 days down; stop alarms: Gen <> RotIGR > SH, PLU PCH Temp>SHH, Rep. error by yawing, Nacel.pos<>wind vane | 1.0 | True | True | 6.0 | False |
| 84 | turbine | major_outage | 2014-01-21 | 7 days down; stop alarms: PLU PCH Error, PLU PCH Warning, MBSOilPpStartingRate, Safety sys activated | 0.47 | False | True | 26.0 | False |
| 84 | turbine | major_outage | 2014-06-07 | 107 days down; stop alarms: Safety sys activated, MBS FuseTrip HydOilPp, PLU PCO warning, Freq. conv. error | 0.6 | True | True | 30.0 | False |

### self

| asset | component | kind | start | description | coverage | scorable | caught | lead_days | fleet_wide |
|---|---|---|---|---|---|---|---|---|---|
| 80 | gearbox | thermal_alarm | 2014-06-09 | 2 alarms (1 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.77 | True | True | 30.0 | True |
| 80 | gearbox | thermal_alarm | 2014-08-11 | 4 alarms (2 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 1.0 | True | True | 14.0 | True |
| 81 | gearbox | thermal_alarm | 2013-06-12 | 6 alarms (3 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | False |
| 81 | gearbox | thermal_alarm | 2013-07-05 | 46 alarms (25 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH, MGB TempBear152 > SH | 0.0 | False | False |  | True |
| 81 | gearbox | thermal_alarm | 2013-09-26 | 5 alarms (3 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | False |
| 81 | gearbox | thermal_alarm | 2014-06-06 | 83 alarms (45 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH, MGB TempBear152 > SH | 0.9 | True | True | 30.0 | False |
| 82 | gearbox | thermal_alarm | 2013-07-07 | 6 alarms (3 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | True |
| 82 | gearbox | thermal_alarm | 2013-07-24 | 8 alarms (4 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | True |
| 82 | gearbox | thermal_alarm | 2014-07-17 | 2 alarms (1 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.97 | True | False |  | False |
| 82 | gearbox | thermal_alarm | 2014-08-11 | 4 alarms (2 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.97 | True | False |  | True |
| 83 | gearbox | thermal_alarm | 2013-07-25 | 11 alarms (6 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | True |
| 83 | gearbox | thermal_alarm | 2014-06-09 | 3 alarms (2 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.87 | True | False |  | True |
| 84 | gearbox | thermal_alarm | 2013-07-25 | 3 alarms (2 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | True |
| 81 | main_bearing | thermal_alarm | 2014-01-07 | 4 alarms (2 trips): M.bear. Temp 2 > SHH, M.bear. Temp 2 > SH | 0.07 | False | False |  | False |
| 81 | main_bearing | thermal_alarm | 2014-11-19 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.7 | True | False |  | False |
| 81 | main_bearing | thermal_alarm | 2014-12-04 | 4 alarms (2 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH, M.bear. Temp 2 > SHH | 0.57 | True | False |  | True |
| 82 | main_bearing | thermal_alarm | 2014-12-04 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.77 | True | False |  | True |
| 83 | main_bearing | thermal_alarm | 2013-08-26 | 2 alarms (1 trips): M.bear. Temp 2 > SHH, M.bear. Temp 2 > SH | 0.0 | False | False |  | False |
| 83 | main_bearing | thermal_alarm | 2014-12-05 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.73 | True | True | 25.0 | True |
| 84 | main_bearing | thermal_alarm | 2014-09-16 | 52 alarms (26 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH, M.bear. Temp 2 > SHH | 0.0 | False | False |  | False |
| 82 | generator | thermal_alarm | 2014-09-11 | 1 alarms (1 trips): Gen TempCoolWatRet>SHH | 0.93 | True | False |  | False |
| 80 | transformer | thermal_alarm | 2013-07-08 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | True |
| 80 | transformer | thermal_alarm | 2014-07-27 | 1 alarms (0 trips): Trafo overtemp. | 1.0 | True | False |  | False |
| 82 | transformer | thermal_alarm | 2013-03-18 | 2 alarms (0 trips): Trafo overtemp. | 0.23 | False | True | 4.0 | False |
| 82 | transformer | thermal_alarm | 2013-04-15 | 3 alarms (0 trips): Trafo overtemp. | 0.6 | True | True | 30.0 | False |
| 82 | transformer | thermal_alarm | 2013-05-09 | 18 alarms (0 trips): Trafo overtemp. | 0.47 | False | False |  | False |
| 83 | transformer | thermal_alarm | 2013-08-21 | 11 alarms (8 trips): Trafo temp. stop, Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2013-04-17 | 1 alarms (0 trips): Trafo overtemp. | 0.53 | True | True | 22.0 | False |
| 84 | transformer | thermal_alarm | 2013-06-13 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2013-07-08 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | True |
| 84 | transformer | thermal_alarm | 2013-07-26 | 2 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2014-10-19 | 1 alarms (0 trips): Trafo overtemp. | 0.5 | True | True | 4.0 | False |
| 80 | turbine | major_outage | 2013-01-15 | 6 days down; stop alarms: M.bear. Error Pressure, MGB PressOil In < SL | 0.4 | False | False |  | False |
| 81 | turbine | major_outage | 2013-03-11 | 6 days down; stop alarms: Nacel.pos<>wind vane | 0.47 | False | True | 27.0 | False |
| 81 | turbine | major_outage | 2014-11-15 | 6 days down; stop alarms: MBSOilPpStartingRate, Yaw thermal relay, Yaw Inv Error Repeat, MBSPress HydOil < SL | 0.8 | True | True | 29.0 | False |
| 83 | turbine | major_outage | 2014-07-11 | 25 days down; stop alarms: Gen <> RotIGR > SH, PLU PCH Temp>SHH, Rep. error by yawing, Nacel.pos<>wind vane | 1.0 | True | False |  | False |
| 84 | turbine | major_outage | 2014-01-21 | 7 days down; stop alarms: PLU PCH Error, PLU PCH Warning, MBSOilPpStartingRate, Safety sys activated | 0.47 | False | True | 26.0 | False |
| 84 | turbine | major_outage | 2014-06-07 | 107 days down; stop alarms: Safety sys activated, MBS FuseTrip HydOilPp, PLU PCO warning, Freq. conv. error | 0.6 | True | True | 21.0 | False |

### baseline

| asset | component | kind | start | description | coverage | scorable | caught | lead_days | fleet_wide |
|---|---|---|---|---|---|---|---|---|---|
| 80 | gearbox | thermal_alarm | 2014-06-09 | 2 alarms (1 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.77 | True | True | 30.0 | True |
| 80 | gearbox | thermal_alarm | 2014-08-11 | 4 alarms (2 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 1.0 | True | True | 14.0 | True |
| 81 | gearbox | thermal_alarm | 2013-06-12 | 6 alarms (3 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | False |
| 81 | gearbox | thermal_alarm | 2013-07-05 | 46 alarms (25 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH, MGB TempBear152 > SH | 0.0 | False | False |  | True |
| 81 | gearbox | thermal_alarm | 2013-09-26 | 5 alarms (3 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | False |
| 81 | gearbox | thermal_alarm | 2014-06-06 | 83 alarms (45 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH, MGB TempBear152 > SH | 0.9 | True | True | 30.0 | False |
| 82 | gearbox | thermal_alarm | 2013-07-07 | 6 alarms (3 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | True |
| 82 | gearbox | thermal_alarm | 2013-07-24 | 8 alarms (4 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.0 | False | False |  | True |
| 82 | gearbox | thermal_alarm | 2014-07-17 | 2 alarms (1 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.97 | True | False |  | False |
| 82 | gearbox | thermal_alarm | 2014-08-11 | 4 alarms (2 trips): MGB TempBear150 > SH, MGB Temp ErrTimeLimit | 0.97 | True | False |  | True |
| 83 | gearbox | thermal_alarm | 2013-07-25 | 11 alarms (6 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | True |
| 83 | gearbox | thermal_alarm | 2014-06-09 | 3 alarms (2 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.87 | True | False |  | True |
| 84 | gearbox | thermal_alarm | 2013-07-25 | 3 alarms (2 trips): MGB Temp ErrTimeLimit, MGB TempBear150 > SH | 0.0 | False | False |  | True |
| 81 | main_bearing | thermal_alarm | 2014-01-07 | 4 alarms (2 trips): M.bear. Temp 2 > SHH, M.bear. Temp 2 > SH | 0.07 | False | False |  | False |
| 81 | main_bearing | thermal_alarm | 2014-11-19 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.7 | True | False |  | False |
| 81 | main_bearing | thermal_alarm | 2014-12-04 | 4 alarms (2 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH, M.bear. Temp 2 > SHH | 0.57 | True | False |  | True |
| 82 | main_bearing | thermal_alarm | 2014-12-04 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.77 | True | False |  | True |
| 83 | main_bearing | thermal_alarm | 2013-08-26 | 2 alarms (1 trips): M.bear. Temp 2 > SHH, M.bear. Temp 2 > SH | 0.0 | False | False |  | False |
| 83 | main_bearing | thermal_alarm | 2014-12-05 | 2 alarms (1 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH | 0.73 | True | True | 29.0 | True |
| 84 | main_bearing | thermal_alarm | 2014-09-16 | 52 alarms (26 trips): M.bear. Temp 1 > SHH, M.bear. Temp 1 > SH, M.bear. Temp 2 > SHH | 0.0 | False | False |  | False |
| 82 | generator | thermal_alarm | 2014-09-11 | 1 alarms (1 trips): Gen TempCoolWatRet>SHH | 0.93 | True | True | 30.0 | False |
| 80 | transformer | thermal_alarm | 2013-07-08 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | True |
| 80 | transformer | thermal_alarm | 2014-07-27 | 1 alarms (0 trips): Trafo overtemp. | 1.0 | True | True | 17.0 | False |
| 82 | transformer | thermal_alarm | 2013-03-18 | 2 alarms (0 trips): Trafo overtemp. | 0.23 | False | True | 3.0 | False |
| 82 | transformer | thermal_alarm | 2013-04-15 | 3 alarms (0 trips): Trafo overtemp. | 0.6 | True | False |  | False |
| 82 | transformer | thermal_alarm | 2013-05-09 | 18 alarms (0 trips): Trafo overtemp. | 0.47 | False | False |  | False |
| 83 | transformer | thermal_alarm | 2013-08-21 | 11 alarms (8 trips): Trafo temp. stop, Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2013-04-17 | 1 alarms (0 trips): Trafo overtemp. | 0.53 | True | True | 22.0 | False |
| 84 | transformer | thermal_alarm | 2013-06-13 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2013-07-08 | 1 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | True |
| 84 | transformer | thermal_alarm | 2013-07-26 | 2 alarms (0 trips): Trafo overtemp. | 0.0 | False | False |  | False |
| 84 | transformer | thermal_alarm | 2014-10-19 | 1 alarms (0 trips): Trafo overtemp. | 0.5 | True | False |  | False |
| 80 | turbine | major_outage | 2013-01-15 | 6 days down; stop alarms: M.bear. Error Pressure, MGB PressOil In < SL | 0.4 | False | True | 14.0 | False |
| 81 | turbine | major_outage | 2013-03-11 | 6 days down; stop alarms: Nacel.pos<>wind vane | 0.47 | False | True | 27.0 | False |
| 81 | turbine | major_outage | 2014-11-15 | 6 days down; stop alarms: MBSOilPpStartingRate, Yaw thermal relay, Yaw Inv Error Repeat, MBSPress HydOil < SL | 0.8 | True | True | 6.0 | False |
| 83 | turbine | major_outage | 2014-07-11 | 25 days down; stop alarms: Gen <> RotIGR > SH, PLU PCH Temp>SHH, Rep. error by yawing, Nacel.pos<>wind vane | 1.0 | True | True | 14.0 | False |
| 84 | turbine | major_outage | 2014-01-21 | 7 days down; stop alarms: PLU PCH Error, PLU PCH Warning, MBSOilPpStartingRate, Safety sys activated | 0.47 | False | True | 26.0 | False |
| 84 | turbine | major_outage | 2014-06-07 | 107 days down; stop alarms: Safety sys activated, MBS FuseTrip HydOilPp, PLU PCO warning, Freq. conv. error | 0.6 | True | True | 20.0 | False |

## Operating curve (threshold quantile → result)

### fleet

| quantile | outages_caught | outages_scorable | thermal_caught | thermal_scorable | false_alarms_per_turbine_year | median_lead_outage |
|---|---|---|---|---|---|---|
| 0.900 | 3 | 3 | 8 | 15 | 9.17 | 30.0 |
| 0.950 | 3 | 3 | 7 | 15 | 9.39 | 29.0 |
| 0.970 | 3 | 3 | 7 | 15 | 8.25 | 27.0 |
| 0.980 | 3 | 3 | 7 | 15 | 8.25 | 27.0 |
| 0.990 | 3 | 3 | 7 | 15 | 6.87 | 9.0 |
| 0.995 | 3 | 3 | 6 | 15 | 5.04 | 8.0 |
| 0.998 | 3 | 3 | 5 | 15 | 4.81 | 6.0 |
| 0.999 | 2 | 3 | 5 | 15 | 3.9 | 18.0 |

### self

| quantile | outages_caught | outages_scorable | thermal_caught | thermal_scorable | false_alarms_per_turbine_year | median_lead_outage |
|---|---|---|---|---|---|---|
| 0.900 | 3 | 3 | 8 | 15 | 7.56 | 29.0 |
| 0.950 | 3 | 3 | 7 | 15 | 7.79 | 22.0 |
| 0.970 | 3 | 3 | 7 | 15 | 8.25 | 22.0 |
| 0.980 | 3 | 3 | 7 | 15 | 7.56 | 21.0 |
| 0.990 | 2 | 3 | 7 | 15 | 9.17 | 25.0 |
| 0.995 | 2 | 3 | 7 | 15 | 8.25 | 25.0 |
| 0.998 | 2 | 3 | 6 | 15 | 7.79 | 25.0 |
| 0.999 | 2 | 3 | 6 | 15 | 8.02 | 25.0 |

### baseline

| quantile | outages_caught | outages_scorable | thermal_caught | thermal_scorable | false_alarms_per_turbine_year | median_lead_outage |
|---|---|---|---|---|---|---|
| 0.900 | 3 | 3 | 8 | 15 | 14.21 | 28.0 |
| 0.950 | 3 | 3 | 7 | 15 | 11.69 | 16.0 |
| 0.970 | 3 | 3 | 7 | 15 | 11.23 | 15.0 |
| 0.980 | 3 | 3 | 7 | 15 | 11.0 | 15.0 |
| 0.990 | 3 | 3 | 7 | 15 | 9.62 | 14.0 |
| 0.995 | 2 | 3 | 5 | 15 | 6.19 | 13.5 |
| 0.998 | 2 | 3 | 5 | 15 | 5.04 | 13.5 |
| 0.999 | 2 | 3 | 5 | 15 | 4.81 | 12.5 |
